
Version,
  24.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Main Zone,                              !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Main Space,                             !- Name
  Main Zone,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  surface_0_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1341017613808, -21.1285778499501, 4.65911938477286, !- X,Y,Z Vertex 1 {m}
  -26.6606349939748, 0.731673026083807, 6.01049844785015, !- X,Y,Z Vertex 2 {m}
  -24.1267305339607, -21.0143882500011, 2.37211170288397; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_0_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_0_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.1352396894339, -21.1186517982638, 4.65869675294114, !- X,Y,Z Vertex 1 {m}
  -26.6594896224884, 0.721803242163524, 6.0093690721266, !- X,Y,Z Vertex 2 {m}
  -24.1278563748616, -21.0048048561105, 2.37473678265512; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_10_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5404770534961, 1.26528638010301, 0, !- X,Y,Z Vertex 1 {m}
  -30.0771036574059, 23.110014686409, 3.73941275680011, !- X,Y,Z Vertex 2 {m}
  -30.8750986703929, 23.4495637761054, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_10_clear_6mm,                !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_10_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5417941895024, 1.27516369861305, 0.000838887234681633, !- X,Y,Z Vertex 1 {m}
  -30.0763422620492, 23.1005969675051, 3.73613757012489, !- X,Y,Z Vertex 2 {m}
  -30.8733176091634, 23.4398565330467, 0.0016115995454979; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_11_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.9597904252993, 2.52322307093809, 3.25738418155282, !- X,Y,Z Vertex 1 {m}
  -30.0771036574059, 23.110014686409, 3.73941275680011, !- X,Y,Z Vertex 2 {m}
  -27.5404770534961, 1.26528638010301, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_11_clear_6mm,                !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_11_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.9606567174434, 2.53308434099353, 3.25596823988217, !- X,Y,Z Vertex 1 {m}
  -30.0760186766153, 23.1001225550848, 3.73842860511026, !- X,Y,Z Vertex 2 {m}
  -27.5416925268684, 1.27478612446953, 0.00287706125276116; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_12_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.8750986703929, 23.4495637761054, 0, !- X,Y,Z Vertex 1 {m}
  -5.18383935176699, -0.975666588830928, 0, !- X,Y,Z Vertex 2 {m}
  -27.5404770534961, 1.26528638010301, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_13_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18383935176699, -0.975666588830928, 0, !- X,Y,Z Vertex 1 {m}
  20.2764377332039, -25.3569793708396, 0, !- X,Y,Z Vertex 2 {m}
  -1.90138511248461, -23.1789252387093, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_14_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.5404770534961, 1.26528638010301, 0, !- X,Y,Z Vertex 1 {m}
  -1.90138511248461, -23.1789252387093, 0, !- X,Y,Z Vertex 2 {m}
  -24.119589647466, -21.0302933454697, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_15_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.18383935176699, -0.975666588830928, 0, !- X,Y,Z Vertex 1 {m}
  -1.90138511248461, -23.1789252387093, 0, !- X,Y,Z Vertex 2 {m}
  -27.5404770534961, 1.26528638010301, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_16_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1341017613808, -21.1285778499501, 4.65911938477286, !- X,Y,Z Vertex 1 {m}
  1.08302766928282, 3.55257713393091, 8.30697102246886, !- X,Y,Z Vertex 2 {m}
  -26.6606349939748, 0.731673026083807, 6.01049844785015; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_16_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_16_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.129739764129, -21.1196308182071, 4.66008042741746, !- X,Y,Z Vertex 1 {m}
  1.07419663036966, 3.5479912555022, 8.3059798258429, !- X,Y,Z Vertex 2 {m}
  -26.6521731416478, 0.726350690499679, 6.01076264309215; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_17_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08302766928282, 3.55257713393091, 8.30697102246886, !- X,Y,Z Vertex 1 {m}
  25.025126669883, 24.3284132262449, 9.84758787004395, !- X,Y,Z Vertex 2 {m}
  -2.68494313909843, 23.15412947334, 8.88001933631324; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_17_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_17_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.08749233087156, 3.56151290421387, 8.30743878987708, !- X,Y,Z Vertex 1 {m}
  25.015932406348, 24.3245060294875, 9.84714140442746, !- X,Y,Z Vertex 2 {m}
  -2.67631363047023, 23.1490777525168, 8.88012749157243; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_18_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.6606349939748, 0.731673026083807, 6.01049844785015, !- X,Y,Z Vertex 1 {m}
  -2.68494313909843, 23.15412947334, 8.88001933631324, !- X,Y,Z Vertex 2 {m}
  -29.2151270260902, 21.7626296269101, 6.8737107243832; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_18_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_18_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.6562264438797, 0.740615874748259, 6.01126665604044, !- X,Y,Z Vertex 1 {m}
  -2.69395382910986, 23.1498808552346, 8.87914944568109, !- X,Y,Z Vertex 2 {m}
  -29.2068438968624, 21.7570364355432, 6.87403627089065; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_19_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08302766928282, 3.55257713393091, 8.30697102246886, !- X,Y,Z Vertex 1 {m}
  -2.68494313909843, 23.15412947334, 8.88001933631324, !- X,Y,Z Vertex 2 {m}
  -26.6606349939748, 0.731673026083807, 6.01049844785015; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_19_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_19_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.07421143573033, 3.55727197509504, 8.30648884782035, !- X,Y,Z Vertex 1 {m}
  -2.68926499565354, 23.1451417335831, 8.87928306871339, !- X,Y,Z Vertex 2 {m}
  -26.6516842841227, 0.736041719353996, 6.0113924904966; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_1_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.6606349939748, 0.731673026083807, 6.01049844785015, !- X,Y,Z Vertex 1 {m}
  -29.2151270260902, 21.7626296269101, 6.8737107243832, !- X,Y,Z Vertex 2 {m}
  -27.9597904252993, 2.52322307093809, 3.25738418155282; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_1_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_1_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.6622944324138, 0.741500739999514, 6.00968462768691, !- X,Y,Z Vertex 1 {m}
  -29.2141908918257, 21.752734571141, 6.87261003188969, !- X,Y,Z Vertex 2 {m}
  -27.9597668340132, 2.53261668937509, 3.26081337622667; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_20_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4463977859841, -24.3890896118043, 9.51849399495219, !- X,Y,Z Vertex 1 {m}
  -2.73804297563327, -22.0132927102391, 7.50788742373182, !- X,Y,Z Vertex 2 {m}
  19.3007700543849, -23.7013268217187, 5.27953477324273; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_20_clear_6mm,                !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_20_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4369368645602, -24.3876639354702, 9.51558565989565, !- X,Y,Z Vertex 1 {m}
  -2.72808700835865, -22.0142287658348, 7.50783726848784, !- X,Y,Z Vertex 2 {m}
  19.2911551809268, -23.7009067193147, 5.28225096954545; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_21_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.73804297563327, -22.0132927102391, 7.50788742373182, !- X,Y,Z Vertex 1 {m}
  -24.1341017613808, -21.1285778499501, 4.65911938477286, !- X,Y,Z Vertex 2 {m}
  -1.85357882248861, -23.2679316877199, 2.32817072041866; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_21_clear_6mm,                !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_21_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.74735375019443, -22.0134606289271, 7.50424307462869, !- X,Y,Z Vertex 1 {m}
  -24.1241263425808, -21.1292685256063, 4.6592376510135, !- X,Y,Z Vertex 2 {m}
  -1.86300026536823, -23.2665513152934, 2.33122538669015; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_22_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3007700543849, -23.7013268217187, 5.27953477324273, !- X,Y,Z Vertex 1 {m}
  -1.85357882248861, -23.2679316877199, 2.32817072041866, !- X,Y,Z Vertex 2 {m}
  20.2764377332039, -25.3569793708396, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_22_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_22_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2915252563157, -23.7018867950332, 5.27576381334557, !- X,Y,Z Vertex 1 {m}
  -1.84359679090808, -23.2685134013158, 2.3283144382591, !- X,Y,Z Vertex 2 {m}
  20.2670499290968, -25.3554579048721, 0.00309099908722644; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_23_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.73804297563327, -22.0132927102391, 7.50788742373182, !- X,Y,Z Vertex 1 {m}
  -1.85357882248861, -23.2679316877199, 2.32817072041866, !- X,Y,Z Vertex 2 {m}
  19.3007700543849, -23.7013268217187, 5.27953477324273; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_23_clear_6mm,                !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_23_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.72859772772389, -22.0145052016564, 7.50483502197366, !- X,Y,Z Vertex 1 {m}
  -1.84430426621277, -23.2675559247421, 2.33189112470729, !- X,Y,Z Vertex 2 {m}
  19.2907834896184, -23.7008363322611, 5.27936760788882; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_24_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4463977859841, -24.3890896118043, 9.51849399495219, !- X,Y,Z Vertex 1 {m}
  24.3041561134623, 1.3033297053258, 10.2480842834113, !- X,Y,Z Vertex 2 {m}
  -2.73804297563327, -22.0132927102391, 7.50788742373182; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_24_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_24_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.4416090697115, -24.380319891134, 9.51809375024528, !- X,Y,Z Vertex 1 {m}
  24.2985920899818, 1.29504132198509, 10.2474974748353, !- X,Y,Z Vertex 2 {m}
  -2.72890759731534, -22.00932597393, 7.50878734930801; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_25_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3041561134623, 1.3033297053258, 10.2480842834113, !- X,Y,Z Vertex 1 {m}
  25.025126669883, 24.3284132262449, 9.84758787004395, !- X,Y,Z Vertex 2 {m}
  1.08302766928282, 3.55257713393091, 8.30697102246886; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_25_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_25_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2975227131658, 1.31078097545702, 10.2473939400642, !- X,Y,Z Vertex 1 {m}
  25.0202215335479, 24.3197018417268, 9.8473611161861, !- X,Y,Z Vertex 2 {m}
  1.09231341199281, 3.55622474553312, 8.3076565236893; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_26_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.73804297563327, -22.0132927102391, 7.50788742373182, !- X,Y,Z Vertex 1 {m}
  1.08302766928282, 3.55257713393091, 8.30697102246886, !- X,Y,Z Vertex 2 {m}
  -24.1341017613808, -21.1285778499501, 4.65911938477286; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_26_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_26_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.74356567563282, -22.0049809752345, 7.50724333838926, !- X,Y,Z Vertex 1 {m}
  1.07803866766861, 3.54394428178016, 8.30620700241889, !- X,Y,Z Vertex 2 {m}
  -24.1252630785591, -21.1240656250931, 4.66035125847496; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_27_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3041561134623, 1.3033297053258, 10.2480842834113, !- X,Y,Z Vertex 1 {m}
  1.08302766928282, 3.55257713393091, 8.30697102246886, !- X,Y,Z Vertex 2 {m}
  -2.73804297563327, -22.0132927102391, 7.50788742373182; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_27_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_27_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2949672990608, 1.29947830494737, 10.2472284767633, !- X,Y,Z Vertex 1 {m}
  1.0887450862333, 3.54437970356135, 8.30730759155624, !- X,Y,Z Vertex 2 {m}
  -2.73271424501978, -22.0048528516235, 7.50849850195817; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_28_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.2151270260902, 21.7626296269101, 6.8737107243832, !- X,Y,Z Vertex 1 {m}
  -2.68494313909843, 23.15412947334, 8.88001933631324, !- X,Y,Z Vertex 2 {m}
  -30.0771036574059, 23.110014686409, 3.73941275680011; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_28_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_28_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.2051929522624, 21.7636896263323, 6.87327417151356, !- X,Y,Z Vertex 1 {m}
  -2.69485299330782, 23.1538656359295, 8.87870587547664, !- X,Y,Z Vertex 2 {m}
  -30.0675161672217, 23.1095724470697, 3.74222068420913; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_29_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68494313909843, 23.15412947334, 8.88001933631324, !- X,Y,Z Vertex 1 {m}
  25.025126669883, 24.3284132262449, 9.84758787004395, !- X,Y,Z Vertex 2 {m}
  -2.47309671036182, 24.9549923940263, 5.26829294669863; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_29_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_29_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.6750432221863, 23.1551843330645, 8.87908183106278, !- X,Y,Z Vertex 1 {m}
  25.0151772483268, 24.3283145210778, 9.84658823611829, !- X,Y,Z Vertex 2 {m}
  -2.46355352013035, 24.954143415737, 5.27115769032943; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_2_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1267305339607, -21.0143882500011, 2.37211170288397, !- X,Y,Z Vertex 1 {m}
  -27.9597904252993, 2.52322307093809, 3.25738418155282, !- X,Y,Z Vertex 2 {m}
  -24.119589647466, -21.0302933454697, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_2_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_2_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.128332867821, -21.0045371197788, 2.37148899946795, !- X,Y,Z Vertex 1 {m}
  -27.9581882143088, 2.51339023380812, 3.25651917639829, !- X,Y,Z Vertex 2 {m}
  -24.1211576926797, -21.0206872533118, 0.00229439047713773; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_30_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.0771036574059, 23.110014686409, 3.73941275680011, !- X,Y,Z Vertex 1 {m}
  -2.47309671036182, 24.9549923940263, 5.26829294669863, !- X,Y,Z Vertex 2 {m}
  -30.8750986703929, 23.4495637761054, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_30_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_30_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.0671701952666, 23.1108242031057, 3.7385936031858, !- X,Y,Z Vertex 1 {m}
  -2.48300640753071, 24.9543995734928, 5.26709025561775, !- X,Y,Z Vertex 2 {m}
  -30.8655499541819, 23.4499450313762, 0.00294561761613596; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_31_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.68494313909843, 23.15412947334, 8.88001933631324, !- X,Y,Z Vertex 1 {m}
  -2.47309671036182, 24.9549923940263, 5.26829294669863, !- X,Y,Z Vertex 2 {m}
  -30.0771036574059, 23.110014686409, 3.73941275680011; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_31_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_31_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69444384806297, 23.1547435336738, 8.87696001300938, !- X,Y,Z Vertex 1 {m}
  -2.48298468874923, 24.9536963707532, 5.26903335677805, !- X,Y,Z Vertex 2 {m}
  -30.0671821570607, 23.110355485281, 3.74061595546531; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_32_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1766930621085, 26.4832391285717, 0,  !- X,Y,Z Vertex 1 {m}
  24.0508893617933, 0.378183107052329, 0, !- X,Y,Z Vertex 2 {m}
  -1.56603450349554, 24.7705281648713, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_33_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0508893617933, 0.378183107052329, 0, !- X,Y,Z Vertex 1 {m}
  20.2764377332039, -25.3569793708396, 0, !- X,Y,Z Vertex 2 {m}
  -5.18383935176699, -0.975666588830928, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_34_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56603450349554, 24.7705281648713, 0, !- X,Y,Z Vertex 1 {m}
  -5.18383935176699, -0.975666588830928, 0, !- X,Y,Z Vertex 2 {m}
  -30.8750986703929, 23.4495637761054, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_35_M16_300mm_heavyweight_concrete, !- Name
  Floor,                                  !- Surface Type
  M16_300mm_heavyweight_concrete,         !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0508893617933, 0.378183107052329, 0, !- X,Y,Z Vertex 1 {m}
  -5.18383935176699, -0.975666588830928, 0, !- X,Y,Z Vertex 2 {m}
  -1.56603450349554, 24.7705281648713, 0; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_36_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.8750986703929, 23.4495637761054, 0, !- X,Y,Z Vertex 1 {m}
  -2.47309671036182, 24.9549923940263, 5.26829294669863, !- X,Y,Z Vertex 2 {m}
  -1.56603450349554, 24.7705281648713, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_36_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_36_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.8651519019577, 23.4500509179767, 0.000908014588993165, !- X,Y,Z Vertex 1 {m}
  -2.48241918722956, 24.9544194163396, 5.26472039556238, !- X,Y,Z Vertex 2 {m}
  -1.57587913157242, 24.7701578850664, 0.00171644717190905; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_37_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.47309671036182, 24.9549923940263, 5.26829294669863, !- X,Y,Z Vertex 1 {m}
  25.025126669883, 24.3284132262449, 9.84758787004395, !- X,Y,Z Vertex 2 {m}
  27.0306175630963, 26.0631167051924, 5.20182483827071; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_37_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_37_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4631282565045, 24.9550766062608, 5.26908214628942, !- X,Y,Z Vertex 1 {m}
  25.0157588784394, 24.3292809246521, 9.84419794630694, !- X,Y,Z Vertex 2 {m}
  27.0207666873867, 26.0622279381455, 5.20329804595816; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_38_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56603450349554, 24.7705281648713, 0, !- X,Y,Z Vertex 1 {m}
  27.0306175630963, 26.0631167051924, 5.20182483827071, !- X,Y,Z Vertex 2 {m}
  28.1766930621085, 26.4832391285717, 0;  !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_38_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_38_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.55608710591086, 24.7710405959122, 0.000886958691682183, !- X,Y,Z Vertex 1 {m}
  27.0212707395404, 26.0628196335868, 5.19828243260848, !- X,Y,Z Vertex 2 {m}
  28.166854696703, 26.4825598016917, 0.00165682863875352; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_39_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.47309671036182, 24.9549923940263, 5.26829294669863, !- X,Y,Z Vertex 1 {m}
  27.0306175630963, 26.0631167051924, 5.20182483827071, !- X,Y,Z Vertex 2 {m}
  -1.56603450349554, 24.7705281648713, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_39_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_39_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.46325151916603, 24.9552914199362, 5.26656587002876, !- X,Y,Z Vertex 1 {m}
  27.0206648245898, 26.0627054570584, 5.20094513878016, !- X,Y,Z Vertex 2 {m}
  -1.55669247725893, 24.771026498931, 0.0035324508431887; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_3_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.6606349939748, 0.731673026083807, 6.01049844785015, !- X,Y,Z Vertex 1 {m}
  -27.9597904252993, 2.52322307093809, 3.25738418155282, !- X,Y,Z Vertex 2 {m}
  -24.1267305339607, -21.0143882500011, 2.37211170288397; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_3_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_3_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.6600467236436, 0.722166116859462, 6.00745335096869, !- X,Y,Z Vertex 1 {m}
  -27.9578097382789, 2.51344773260955, 3.25810504179586, !- X,Y,Z Vertex 2 {m}
  -24.1281160937859, -21.0045337519979, 2.3730961281355; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_40_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.1766930621085, 26.4832391285717, 0,  !- X,Y,Z Vertex 1 {m}
  24.1729045816744, -0.285927544001653, 5.34828881343923, !- X,Y,Z Vertex 2 {m}
  24.0508893617933, 0.378183107052329, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_40_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_40_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.1751809240408, 26.4734043025237, 0.000994804035964052, !- X,Y,Z Vertex 1 {m}
  24.1742115911213, -0.276690643695164, 5.34468723058806, !- X,Y,Z Vertex 2 {m}
  24.0525019397705, 0.387841124259338, 0.0020303437877828; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_41_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1729045816744, -0.285927544001653, 5.34828881343923, !- X,Y,Z Vertex 1 {m}
  18.4463977859841, -24.3890896118043, 9.51849399495219, !- X,Y,Z Vertex 2 {m}
  19.3007700543849, -23.7013268217187, 5.27953477324273; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_41_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_41_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.1707353356271, -0.295653267160998, 5.34912826600729, !- X,Y,Z Vertex 1 {m}
  18.4488357975347, -24.3799053431729, 9.51537866039782, !- X,Y,Z Vertex 2 {m}
  19.3024812993834, -23.691646668499, 5.28136951415054; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_42_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0508893617933, 0.378183107052329, 0, !- X,Y,Z Vertex 1 {m}
  19.3007700543849, -23.7013268217187, 5.27953477324273, !- X,Y,Z Vertex 2 {m}
  20.2764377332039, -25.3569793708396, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_42_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_42_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0492117527387, 0.368379734412536, 0.00103899602760253, !- X,Y,Z Vertex 1 {m}
  19.3030209057331, -23.6925118291708, 5.27538392097012, !- X,Y,Z Vertex 2 {m}
  20.2774360496046, -25.3472091633634, 0.00188319150275489; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_43_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.1729045816744, -0.285927544001653, 5.34828881343923, !- X,Y,Z Vertex 1 {m}
  19.3007700543849, -23.7013268217187, 5.27953477324273, !- X,Y,Z Vertex 2 {m}
  24.0508893617933, 0.378183107052329, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_43_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_43_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.1708162530231, -0.295441108932493, 5.34602364992401, !- X,Y,Z Vertex 1 {m}
  19.3027442887463, -23.6915821108268, 5.2784656575709, !- X,Y,Z Vertex 2 {m}
  24.0491955924969, 0.369127566375994, 0.00388951521785717; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_44_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.025126669883, 24.3284132262449, 9.84758787004395, !- X,Y,Z Vertex 1 {m}
  24.3041561134623, 1.3033297053258, 10.2480842834113, !- X,Y,Z Vertex 2 {m}
  27.0306175630963, 26.0631167051924, 5.20182483827071; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_44_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_44_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.0257173225818, 24.3186234081561, 9.84563579648534, !- X,Y,Z Vertex 1 {m}
  24.3048710858902, 1.31323994135976, 10.2469546656978, !- X,Y,Z Vertex 2 {m}
  27.0289633625992, 26.0538547354716, 5.20521298490389; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_45_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3041561134623, 1.3033297053258, 10.2480842834113, !- X,Y,Z Vertex 1 {m}
  18.4463977859841, -24.3890896118043, 9.51849399495219, !- X,Y,Z Vertex 2 {m}
  24.1729045816744, -0.285927544001653, 5.34828881343923; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_45_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_45_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.302054186414, 1.29375481811618, 10.2461085714874, !- X,Y,Z Vertex 1 {m}
  18.4486585304745, -24.3793716810535, 9.51782253663518, !- X,Y,Z Vertex 2 {m}
  24.1706582839675, -0.294966082975048, 5.35193009890428; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_46_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.0306175630963, 26.0631167051924, 5.20182483827071, !- X,Y,Z Vertex 1 {m}
  24.1729045816744, -0.285927544001653, 5.34828881343923, !- X,Y,Z Vertex 2 {m}
  28.1766930621085, 26.4832391285717, 0;  !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_46_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_46_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0299709921607, 26.0533220568423, 5.19991517606919, !- X,Y,Z Vertex 1 {m}
  24.1741789905055, -0.276061727100736, 5.34726825525424, !- X,Y,Z Vertex 2 {m}
  28.1749541593232, 26.4740583947255, 0.0035623507897305; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_47_generic_window_frame,        !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3041561134623, 1.3033297053258, 10.2480842834113, !- X,Y,Z Vertex 1 {m}
  24.1729045816744, -0.285927544001653, 5.34828881343923, !- X,Y,Z Vertex 2 {m}
  27.0306175630963, 26.0631167051924, 5.20182483827071; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_47_low_iron_3mm,             !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_47_generic_window_frame,        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3051799365483, 1.31247059335554, 10.2441605157938, !- X,Y,Z Vertex 1 {m}
  24.1739534530127, -0.276123585623933, 5.34995682694152, !- X,Y,Z Vertex 2 {m}
  27.0295369202081, 26.0532261840967, 5.20282972801828; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_4_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.2764377332039, -25.3569793708396, 0, !- X,Y,Z Vertex 1 {m}
  -1.85357882248861, -23.2679316877199, 2.32817072041866, !- X,Y,Z Vertex 2 {m}
  -1.90138511248461, -23.1789252387093, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_4_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_4_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.2664973744668, -25.3560220566626, 0.000522319582147445, !- X,Y,Z Vertex 1 {m}
  -1.84383219200421, -23.2688144645175, 2.32611550769824, !- X,Y,Z Vertex 2 {m}
  -1.89149031538234, -23.179934528675, 0.00103649605405273; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_5_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.85357882248861, -23.2679316877199, 2.32817072041866, !- X,Y,Z Vertex 1 {m}
  -24.1341017613808, -21.1285778499501, 4.65911938477286, !- X,Y,Z Vertex 2 {m}
  -24.1267305339607, -21.0143882500011, 2.37211170288397; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_5_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_5_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86351659391952, -23.2669518446568, 2.32870044351488, !- X,Y,Z Vertex 1 {m}
  -24.124348268936, -21.1294640899846, 4.65709850285385, !- X,Y,Z Vertex 2 {m}
  -24.1168361215685, -21.0154404173449, 2.3731084713091; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_6_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.90138511248461, -23.1789252387093, 0, !- X,Y,Z Vertex 1 {m}
  -24.1267305339607, -21.0143882500011, 2.37211170288397, !- X,Y,Z Vertex 2 {m}
  -24.119589647466, -21.0302933454697, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_6_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_6_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9113243355677, -23.1779606544725, 0.000530491993013372, !- X,Y,Z Vertex 1 {m}
  -24.1169953993497, -21.0153430193825, 2.37003430799256, !- X,Y,Z Vertex 2 {m}
  -24.1096912088862, -21.031243802663, 0.00105713991761268; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_7_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.85357882248861, -23.2679316877199, 2.32817072041866, !- X,Y,Z Vertex 1 {m}
  -24.1267305339607, -21.0143882500011, 2.37211170288397, !- X,Y,Z Vertex 2 {m}
  -1.90138511248461, -23.1789252387093, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_7_low_iron_3mm,              !- Name
  Window,                                 !- Surface Type
  low_iron_3mm,                           !- Construction Name
  surface_7_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86347308955479, -23.2668932997531, 2.32715818417061, !- X,Y,Z Vertex 1 {m}
  -24.1167939539302, -21.0153748138755, 2.37157219475645, !- X,Y,Z Vertex 2 {m}
  -1.91112707218247, -23.1780135174065, 0.00206469985984156; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_8_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.119589647466, -21.0302933454697, 0, !- X,Y,Z Vertex 1 {m}
  -27.9597904252993, 2.52322307093809, 3.25738418155282, !- X,Y,Z Vertex 2 {m}
  -27.5404770534961, 1.26528638010301, 0; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_8_clear_6mm,                 !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_8_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.1211500091145, -21.0204406664463, 0.000699991133901776, !- X,Y,Z Vertex 1 {m}
  -27.9581523854997, 2.51368157248371, 3.25487886064321, !- X,Y,Z Vertex 2 {m}
  -27.5390809006985, 1.25550092625665, 0.00151514038506195; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  surface_9_generic_window_frame,         !- Name
  Wall,                                   !- Surface Type
  generic_window_frame,                   !- Construction Name
  Main Zone,                              !- Zone Name
  Main Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.9597904252993, 2.52322307093809, 3.25738418155282, !- X,Y,Z Vertex 1 {m}
  -29.2151270260902, 21.7626296269101, 6.8737107243832, !- X,Y,Z Vertex 2 {m}
  -30.0771036574059, 23.110014686409, 3.73941275680011; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  subsurface_9_clear_6mm,                 !- Name
  Window,                                 !- Surface Type
  clear_6mm,                              !- Construction Name
  surface_9_generic_window_frame,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.9606298456362, 2.53313543134989, 3.25840422300521, !- X,Y,Z Vertex 1 {m}
  -29.2149213714208, 21.7532754016438, 6.87018139359342, !- X,Y,Z Vertex 2 {m}
  -30.0757672885449, 23.1001760496718, 3.74060243970762; !- X,Y,Z Vertex 3 {m}

Daylighting:Controls,
  Main Zone DaylightingControls,          !- Name
  Main Zone,                              !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control,                    !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control,                    !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Lights Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Daylighting Control,                    !- Name
  Main Zone,                              !- Zone or Space Name
  -1.67968025833391,                      !- X-Coordinate of Reference Point {m}
  0.891633887190632,                      !- Y-Coordinate of Reference Point {m}
  0.3;                                    !- Z-Coordinate of Reference Point {m}

Output:IlluminanceMap,
  Floor Illuminance Map,                  !- Name
  Main Zone,                              !- Zone or Space Name
  0.3,                                    !- Z height {m}
  -30.3110783229572,                      !- X Minimum Coordinate {m}
  27.6105965170702,                       !- X Maximum Coordinate {m}
  5,                                      !- Number of X Grid Points
  -24.7628999138288,                      !- Y Minimum Coordinate {m}
  25.9590097992628,                       !- Y Maximum Coordinate {m}
  5;                                      !- Number of Y Grid Points

ZoneControl:Thermostat,
  Main Zone Thermostat,                   !- Name
  Main Zone,                              !- Zone or ZoneList Name
  Main Zone Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Main Zone Thermostat Schedule,          !- Name
  Main Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Main Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Schedule Ruleset 1,                     !- Heating Setpoint Temperature Schedule Name
  Schedule Ruleset 2;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.0000823144069;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.0000823144069;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Main Zone,                              !- Zone Name
  Main Zone Equipment List,               !- Zone Conditioning Equipment List Name
  Main Zone Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  Main Zone Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Main Zone Inlet Node List,              !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  Main Zone Exhaust Node List,            !- Name
  Node 2;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  Node 3,                                 !- Zone Supply Air Node Name
  Node 2,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Main Zone Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 1,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  generic_window_frame,                   !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thickness {m}
  0.17,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M16_300mm_heavyweight_concrete,         !- Name
  MediumRough,                            !- Roughness
  0.3048,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  clear_6mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  low_iron_3mm,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.899,                                  !- Solar Transmittance at Normal Incidence
  0.079,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.079,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.913,                                  !- Visible Transmittance at Normal Incidence
  0.082,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.082,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

Construction,
  clear_6mm,                              !- Name
  clear_6mm;                              !- Layer 1

Construction,
  generic_window_frame,                   !- Name
  generic_window_frame;                   !- Layer 1

Construction,
  low_iron_3mm,                           !- Name
  low_iron_3mm;                           !- Layer 1

Construction,
  M16_300mm_heavyweight_concrete,         !- Name
  M16_300mm_heavyweight_concrete;         !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:GroundTemperature:BuildingSurface,
  ,                                       !- January Ground Temperature {C}
  ,                                       !- February Ground Temperature {C}
  ,                                       !- March Ground Temperature {C}
  ,                                       !- April Ground Temperature {C}
  ,                                       !- May Ground Temperature {C}
  ,                                       !- June Ground Temperature {C}
  ,                                       !- July Ground Temperature {C}
  ,                                       !- August Ground Temperature {C}
  ,                                       !- September Ground Temperature {C}
  ,                                       !- October Ground Temperature {C}
  ,                                       !- November Ground Temperature {C}
  ;                                       !- December Ground Temperature {C}

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs


Output:IlluminanceMap,
  Centroid Illuminance Map,                    !- Name
  Main Zone,                    !- Zone or Space Name
  3.9322111949880383,                    !- Z height {m}
  -29.52408133789737,                    !- X Minimum Coordinate {m}
  26.810341147610856,                    !- X Maximum Coordinate {m}
  5,                    !- Number of X Grid Points
  -23.62384505725218,                    !- Y Minimum Coordinate {m}
  25.665656328719688,                    !- Y Maximum Coordinate {m}
  5;                    !- Number of Y Grid Points
